# Auditoría integral de estados `REVIEW`, `BLOCKED` y limitaciones del Objetivo 2

- **Repositorio:** `daguevarac-debug/microgrid_vsm`
- **Rama de auditoría:** `audit/obj2-review-closure`
- **Commit base:** `104230baefd7286fc238111e452e3c618c2ea111` (cadena PR #57 → PR #58 → PR #59)
- **Complemento bibliográfico:** [`docs/fuentes_para_pendientes_objetivo2.md`](fuentes_para_pendientes_objetivo2.md)
- **Evidencia numérica nueva:** [`outputs/audit_obj2_review_closure/uvlo_and_overvoltage_audit.json`](../outputs/audit_obj2_review_closure/uvlo_and_overvoltage_audit.json) (generada por [`scripts/audit_obj2_uvlo_and_overvoltage.py`](../scripts/audit_obj2_uvlo_and_overvoltage.py))

---

## 1. Resumen ejecutivo

Se realizó un barrido sistemático de todos los documentos de cierre, auditoría y validación en `docs/` y `outputs/validation/`, consolidando y deduplicando **13 pendientes únicos** del Objetivo 2 (`P-01` a `P-13`).

### Nota de trazabilidad sobre registros de Roma (`BAT26-55`, `BAT26-56`, `BAT26-57`)

En este entorno de ejecución no se dispone de conector activo hacia la plataforma **Roma** (solo están conectados `github` y `gdrive`), por lo que los registros `BAT26-55`, `BAT26-56` y `BAT26-57` no pudieron consultarse directamente en origen. Toda la auditoría se fundamenta en las evidencias versionadas en el repositorio (`docs/validacion_cruzada_objetivo2_pr55_pr56.md`, `docs/auditoria_cientifica_objetivo2_post_pr54.md`, `docs/dossier_objetivo2_presentacion_director.md`, `docs/objective_2_closure_criteria.md`, `docs/objective_2_activities_2_1_to_2_3_closure.md`, `outputs/validation/phase5_scientific_audit.json` y PR #57–#59). La aprobación académica `BAT26-57` (`P-13`) permanece abierta y **no** se cierra en esta auditoría.

### Conteo consolidado de los 13 pendientes deduplicados

| Clasificación final | Cantidad | IDs | Interpretación operativa |
| --- | :---: | --- | --- |
| **`PASS_NUMERICO`** | **4** | `P-01`, `P-02`, `P-03`, `P-08` | **3 cerrables de inmediato** con evidencia ya versionada en PR #56–#59 (`P-01`, `P-02`, `P-03`) + **1 cerrado parcialmente** con prueba numérica mínima ejecutada en esta auditoría (`P-08`, únicamente para las invariantes UVLO comprobadas). |
| **`PASS_DOCUMENTAL`** | **1** | `P-06` | Decisión trazable y coherente **exclusivamente** dentro del dominio y la malla de sensibilidad finita verificados (`M = 80`, `D = 1500`); **no** declara sintonización óptima global. |
| **`LIMITACION_FISICA`** | **1** | `P-04` | Fenómeno físico real (déficit de potencia FV en escalón `+40 %` sin BESS). **No** debe convertirse en `PASS`. |
| **`REVIEW`** | **4** | `P-05`, `P-07`, `P-09`, `P-13` | Requieren decisión metodológica, arquitectónica o aprobación académica (`P-07` caracterizado numéricamente en esta auditoría: `Vdc = 403.61 V` con `SoC = 0.90`, protección OVP activa pendiente). |
| **`BLOCKED_DATOS`** | **2** | `P-10`, `P-11` | Requieren datos experimentales de laboratorio (RPT/HPPC en Leaf 2p) o especificaciones comerciales/perfiles medidos. |
| **`FUERA_DE_ALCANCE`** | **1** | `P-12` | Diferido explícitamente al Objetivo 3 y trabajo futuro (`AGENTS.md`). |
| **Total deduplicado** | **13** | `P-01` – `P-13` | Cobertura exhaustiva sin duplicados entre informes. |

---

## 2. Matriz maestra trazable de pendientes del Objetivo 2

| ID | Origen / Tema | Archivo(s) donde aparece | Prueba / Artefacto | Evidencia disponible | Estado histórico | Nueva clasificación | Acción requerida |
| --- | --- | --- | --- | --- | --- | --- | --- |
| **`P-01`** | Convergencia numérica del paso `max_step` en nadir de frecuencia 50 Hz (`−62.45 µHz` con/sin BESS en `+40 %`) | `docs/validacion_cruzada_objetivo2_pr55_pr56.md`, `docs/dossier_objetivo2_presentacion_director.md` | `scripts/audit_nadir_step_convergence.py`, `docs/auditoria_convergencia_nadir_50hz.md` (PR #58) | Refinamiento RK45 `50 / 25 / 12.5 µs` (`rtol=1e-8`, `atol=1e-10`, `6.5 s`): `df_cont = −62.445715 / −62.445717 / −62.445652 µHz` (dispersión `< 7e-5 µHz`). Estabilidad empírica demostrada (sin reclamar cota formal del error global). | `REVIEW` | **`PASS_NUMERICO`** | Actualizar estado en documentos desactualizados (ver §4) manteniendo intactas las tablas históricas de PR #57. |
| **`P-02`** | Discrepancia del 9,54 % en IEEE European LV 906 frente a IEEE PES 2015 y sensibilidad QSTS 24 h | `outputs/validation/phase5_scientific_audit.json` (`C08`), `docs/ieee_europe_lv_906_reference_audit.md`, `docs/dossier_objetivo2_presentacion_director.md` | `docs/auditoria_discrepancia_ieee906_2015.md` (PR #58), `docs/sensibilidad_vmaxpu_qsts_ieee906.md` (PR #59) | Causa raíz demostrada (`Load Vmaxpu=1.05` vs. `1.20` bajo `Vsource=1.05 pu`): `Vmaxpu=1.20` reproduce IEEE 2015 con error máx. `0.0438 %` en P, `0.0906 %` en Q y `~0.0002 %` en V (commit inmutable `5005c668`). Campaña completa de 7 escenarios (10 080 flujos) bajo `Vmaxpu=1.20` completada. | `REVIEW` | **`PASS_NUMERICO`** | Referenciar PR #58 y PR #59 en el dossier y en `phase5_scientific_audit.json` (sin alterar `Master.dss`). |
| **`P-03`** | Consistencia de límites DC/DC en `MicrogridWithBESSDCDC` (hallazgo H2 post-PR #54) | `docs/auditoria_cientifica_objetivo2_post_pr54.md`, `src/microgrid_bess_dcdc.py` | `src/validation/validate_bess_dcdc_50hz.py`, `docs/validacion_cruzada_objetivo2_pr55_pr56.md` (PR #56/#57) | Parche verificado en `src/microgrid_bess_dcdc.py`: `vbus_eval = vdc` (no `vdc_ref`) e intersección con `_available_p_bess_max_w(soh)`. Validado en 54 casos frontera, 13 casos regenerados y carga sostenida `-40 %`. | `REVIEW` / Hallazgo H2 | **`PASS_NUMERICO`** | Marcar H2 como cerrado por PR #56/#57 en notas de seguimiento sin borrar el registro histórico post-PR #54. |
| **`P-04`** | Escalón severo de carga `+40 %` sin BESS (caída de `Vdc` y saturación `m = 0.95`) | `AGENTS.md` (#33), `docs/objective_2_closure_criteria.md`, `outputs/validation/vsg_50hz_interface_audit_6p5s.json` | `validate_gfm_integrated_system.py`, `tune_objective2_vsg_parameters.py` | Déficit energético físico real: `P_load (+40 %) > P_PV_MPP (3972 W_DC)`. `Vdc` cae a `311.52 V` (50 Hz) / `313.86 V` (60 Hz) `< 327.50 V` y `m` satura en `0.95`. Con BESS activo el criterio de bus DC se recupera. | `REVIEW` / `FAIL` en sintonización sin BESS | **`LIMITACION_FISICA`** | Preservar como evidencia de la necesidad física del BESS. **Prohibido** reclasificar como `PASS`. |
| **`P-05`** | Estabilidad de pequeña señal por Floquet en sistema acoplado de 16 estados (`MicrogridWithBESSPI`) | `docs/objective_2_activities_2_1_to_2_3_closure.md`, `outputs/validation/objective2_vsg_tuning/small_signal_summary.json` | `validate_gfm_small_signal_stability.py` | Modelo formal de 12 estados: `PASS` (`zeta_min = 0.5808 > 0.10`, `max|λ_elec| < 1`). Modelo de 16 estados: mismos modos electromecánicos amortiguados (`zeta_min = 0.5808`), pero 3 multiplicadores cercanos a `1` (`1 + 1e-14..7e-7`) por deriva lenta no periódica de `soc_bess`, `zdeg_bess`, `xi_bess_vdc`. | `REVIEW` | **`REVIEW`** | Mantener como limitación metodológica de Floquet sobre estados lentos no periódicos; en futuro análisis (Obj. 3) usar separación multiescala / congelamiento cuasiestático (`F-06`, `F-07`). |
| **`P-06`** | Selección de `M = 80`, `D = 1500` en frontera superior de malla finita | `docs/objective_2_activities_2_1_to_2_3_closure.md`, `docs/obj2_refinement_grid_policy.md`, `AGENTS.md` (#29) | `tune_objective2_vsg_parameters.py` | Rango #1 en la malla formal finita con `PASS` en los 3 escenarios formales; no obstante, se ubica en la frontera superior de la grilla, sin penalización de esfuerzo de control ni normalización explícita por `S_base`. | `REVIEW` / Condicional | **`PASS_DOCUMENTAL`** *(solo en dominio y malla finita verificados)* | Mantener `M = 80`, `D = 1500` protegidos en Objetivo 2 **exclusivamente** dentro del dominio y malla de sensibilidad verificados (**sin declarar sintonización óptima global**); diferir optimización global/adaptativa (`F-03`, `F-06`) al Objetivo 3 (`P-12`). |
| **`P-07`** | Ausencia de protección activa contra sobretensión del bus DC (OVP / *brake chopper* / *PV curtailment*) | `src/controllers/gfm_controller.py`, `src/microgrid_bess_dcdc.py`, `src/dclink.py` | [`scripts/audit_obj2_uvlo_and_overvoltage.py`](../scripts/audit_obj2_uvlo_and_overvoltage.py) → [`uvlo_and_overvoltage_audit.json`](../outputs/audit_obj2_review_closure/uvlo_and_overvoltage_audit.json) | **Nueva evidencia numérica (§3.1):** rechazo de carga `-80 %` con BESS en `SoC = 0.90` (carga bloqueada) eleva `Vdc` hasta **`403.61 V` (`+18.71 %`)**, limitado solo pasivamente por `Voc` del arreglo FV; con BESS activo (`SoC = 0.60`), `Vdc` se contiene en **`357.66 V` (`+5.20 %`)**. La protección OVP activa sigue pendiente. | No auditado / implícito | **`REVIEW`** | Mantener código protegido sin modificaciones de control en esta etapa; adoptar en futura iteración la propuesta arquitectónica OVP + *curtailment* FV documentada en §3.2 (`F-04`). |
| **`P-08`** | Invariantes numéricas de protección UVLO (`v_uvlo = 200.0 V`) ante colapso de irradiancia | `src/config.py:146`, `src/controllers/gfm_controller.py:223` | [`scripts/audit_obj2_uvlo_and_overvoltage.py`](../scripts/audit_obj2_uvlo_and_overvoltage.py) → [`uvlo_and_overvoltage_audit.json`](../outputs/audit_obj2_review_closure/uvlo_and_overvoltage_audit.json) | **Nueva evidencia numérica (§3.1):** colapso total de irradiancia (`1000 → 0 W/m²`) sin BESS lleva `Vdc` a `200.00 V` con **453 muestras** en/bajo umbral, **`0` violaciones** de `p_bridge = 0`, `idc_inv = 0` y `m_ctrl = 0`, solver convergente y estados finitos (`f_min = 49.879 Hz`). **Alcance acotado:** no demuestra convergencia temporal completa en `max_step`, ausencia de *chattering* en frontera `Vdc ≈ 200 V` ni protección integral del bus DC. | Sin prueba de estrés dedicada | **`PASS_NUMERICO`** *(solo invariantes UVLO comprobadas)* | Conservar `PASS_NUMERICO` estrictamente para las invariantes UVLO comprobadas bajo este ensayo; no declarar resueltas convergencia temporal completa, ausencia de *chattering* ni protección integral del bus DC (ver `P-07`). |
| **`P-09`** | Representatividad física del banco BESS (`Vdc/vt_bess ≈ 89.4` en `MicrogridWithBESSPI` vs. `48×2s2p` en `MicrogridWithBESSDCDC`) | `AGENTS.md`, `docs/objective_2_closure_criteria.md`, `docs/validacion_cruzada_objetivo2_pr55_pr56.md` | `validate_bess_step3.py`, `validate_bess_dcdc_50hz.py` | La brecha dimensional de tensión quedó cerrada numéricamente en `MicrogridWithBESSDCDC` (`48×2s2p` + DC/DC algebraico), pero `MicrogridWithBESSPI` mantiene la advertencia `REVIEW` de escala `2p`, y el banco `48×2s2p` asume homogeneidad perfecta sin dispersión `ΔV` ni modelo térmico (`F-05`). | `REVIEW` | **`REVIEW`** | Usar `MicrogridWithBESSDCDC` como referencia arquitectónica del banco; declarar explícitamente la ausencia de dispersión celda-a-celda, balanceo y dinámica térmica/conmutación DC/DC. |
| **`P-10`** | Calibración electroquímica 1RC (`OCV`, `R0`, `R1`, `C1`) y envejecimiento (`k_R`, `k_deg`, BLAST-Lite) en Leaf `2p` | `docs/bat26-49-source-evidence-matrix.md` (`M49-05..14`), `docs/bat26-35-ecm-parameter-evidence.md` | `validate_bess_step2.py`, `src/bess/model.py` | Coeficientes actuales son hipótesis/proxies de tesis; sin ensayos RPT/HPPC de laboratorio sobre pareja Leaf `2p` identificada ni descarga/verificación de OSF `fns57` (`F-01`, `F-02`, `F-05`). | `BLOCKED` / `NO_VALIDADO` | **`BLOCKED_DATOS`** | Adquirir o ejecutar ensayos HPPC (`≥ 2–10 Hz`, `F-02`) y RPT sobre muestra Leaf identificada con partición calibración/validación; prohibido mezclar químicas/escalas. |
| **`P-11`** | Parámetros comerciales de transformador 5 kVA (`P0 > 0` vs. `P0 = 0`) y perfiles medidos de PV/carga en IEEE 906 | `docs/sensibilidad_vmaxpu_qsts_ieee906.md`, `docs/dossier_objetivo2_presentacion_director.md` | Campañas QSTS PR #57 y PR #59 | El transformador de 5 kVA usa hipótesis exploratorias (`H1–H5`, `P0 = 0`) y perfiles sintéticos semisenoidales de PV+BESS. Bajo IEC 60076 / Reglamento (UE) 548/2014 (`F-09`), `P0 > 0` añade pérdidas continuas 24/7. | `REVIEW` / Hipótesis | **`BLOCKED_DATOS`** | Incorporar hoja de datos comercial (`Sr`, `P0`, `Pk`, `uk %`) y perfiles medidos reales antes de extraer conclusiones definitivas de pérdidas anuales. |
| **`P-12`** | FOVIC / comparación VSG vs. droop vs. V-f, despacho óptimo Obj. 3, lazos internos/Q-V, co-simulación bidireccional IEEE 33/906 y HIL | `AGENTS.md`, `docs/model_assumptions.md`, `docs/objective_2_closure_criteria.md` | N/A (fuera de alcance del Objetivo 2) | Expresamente excluido del Objetivo 2 y reservado para Objetivo 3 y trabajo futuro (`F-03`, `F-06`, `F-07`, `F-08`). | `NO_IMPLEMENTADO` | **`FUERA_DE_ALCANCE`** | Mantener separación estricta de alcance; no iniciar FOVIC ni despacho Obj. 3 en esta rama. |
| **`P-13`** | Aprobación académica formal `BAT26-57` (y trazabilidad directa de tickets Roma `BAT26-55..57`) | `docs/bat26-52-closure-audit-roadmap.md`, `docs/dossier_objetivo2_presentacion_director.md` | Revisión del director de tesis | Evidencia técnica interna consolidada en PR #57–#59 y esta auditoría; falta revisión directa en Roma (no accesible en este entorno) y aprobación formal del director. | `OPEN` / `REVIEW` | **`REVIEW`** | Presentar esta auditoría y PR #57–#59 al director para decisión formal sobre `BAT26-57`. |

---

## 3. Auditoría técnica de puntos críticos y experimento numérico mínimo

### 3.1 Caracterización numérica de sobretensión de bus DC (`P-07`) y UVLO (`P-08`)

Para caracterizar sin modificar ninguna ecuación protegida el comportamiento real del modelo `MicrogridWithBESSDCDC` (`50 Hz`, `M = 80`, `D = 1500`, `Vdc_ref = 340 V`, `v_uvlo = 200 V`, banco `48×2s2p`), se ejecutó el script reproducible [`scripts/audit_obj2_uvlo_and_overvoltage.py`](../scripts/audit_obj2_uvlo_and_overvoltage.py) con `RK45` (`max_step = 50 µs`, `rtol = 1e-6`, `atol = 1e-8`) sobre tres casos de estrés (`t_step = 0.5 s`):

| Caso (`outputs/audit_obj2_review_closure/uvlo_and_overvoltage_audit.json`) | `bess_enabled` | `SoC_0` | Perturbación en `t = 0.5 s` | `Vdc_min` post [V] | `Vdc_max` post [V] | `Vdc_final` [V] | `f_min` / `f_max` post [Hz] | `i_bus` [A] | Muestras UVLO / Violaciones `p_bridge` |
| --- | :---: | :---: | --- | :---: | :---: | :---: | :---: | :---: | :---: |
| `overvoltage_socmax_load_rejection_m80pct` | `True` | `0.90` | Rechazo de carga `-80 %` (`R_L × 5`) | `378.93` | **`403.61`** (`+18.71 %`) | `403.61` | `50.0001` / `50.0300` | `0.00` a `0.00` | `0` / `0` |
| `overvoltage_bess_active_load_rejection_m80pct` | `True` | `0.60` | Rechazo de carga `-80 %` (`R_L × 5`) | `344.62` | **`357.66`** (`+5.20 %`) | `357.03` | `50.0000` / `50.0162` | `-8.51` a `0.00` | `0` / `0` |
| `uvlo_irradiance_collapse_no_bess` | `False` | `0.60` | Colapso irradiancia `1000 → 0 W/m²` | **`200.00`** | `378.93` | `200.00` | `49.8794` / `50.0028` | `0.00` a `0.00` | **`453` / `0`** |

**Conclusiones técnicas verificadas:**

1. **UVLO (`P-08` → `PASS_NUMERICO` acotado únicamente a invariantes comprobadas):** Ante pérdida total de generación FV sin BESS, `Vdc` desciende hasta `200.00 V`, activando el corte UVLO durante `453` muestras consecutivas con **`0` violaciones** de potencia de puente (`p_bridge = 0`, `idc_inv = 0`, `m_ctrl = 0`), sin valores no finitos. **Restricción explícita de dictamen:** este `PASS_NUMERICO` cubre exclusivamente dichas invariantes UVLO bajo el ensayo ejecutado y **no** declara resuelta la convergencia temporal completa (refinamiento de `max_step` en conmutación UVLO), la ausencia de *chattering* en regímenes oscilatorios cercanos a `200 V` ni la protección integral del bus DC.
2. **Sobretensión superior (`P-07` → `REVIEW`, protección OVP activa pendiente):** Cuando la batería está en `soc_max = 0.90`, la supervisión bloquea correctamente la corriente de carga (`i_bus = 0.00 A`), evitando sobrecargar la batería; sin embargo, ante un rechazo severo de carga (`-80 %`), el excedente FV eleva el bus DC hasta **`403.61 V`** (`+18.71 %` sobre `340 V`, muy por encima de la banda de falla típica de `±10 %` = `374 V` reportada por Choi et al. 2022, `F-04`), detenido únicamente de forma pasiva por la curva `I–V` del arreglo FV (`Voc ≈ 413.5 V` a `25 °C`, que además aumenta a menor temperatura de celda). En contraste, con BESS disponible (`SoC = 0.60`), el bus queda contenido en `357.66 V` (`+5.20 %`), una reducción de `45.95 V` en el pico de sobretensión. La protección OVP activa sigue pendiente y **no** se implementan modificaciones de control en este paquete.

### 3.2 Propuesta arquitectónica de protección OVP (sin modificar el código protegido actual)

Para futuras iteraciones (fuera del alcance de congelamiento físico del Objetivo 2), se recomienda implementar un esquema escalonado de protección superior del bus DC coherente con `F-04` (Choi et al., 2022):

1. **Nivel 1 (`Vdc > 353.6 V`, `+4 %`):** Absorción prioritaria por BESS (ya existente mediante el PI del bus DC cuando `SoC < soc_max`).
2. **Nivel 2 (`Vdc > 365 V`, `+7.4 %`, o cuando `SoC ≥ soc_max`):** *Curtailment* proporcional del arreglo FV (desplazamiento del punto de operación hacia `Voc` mediante control de etapa FV o referencia de potencia) o activación de *brake chopper* resistivo controlado por ciclo de trabajo.
3. **Nivel 3 (`Vdc ≥ 374 V`, `+10 %`, umbral de falla OVP):** Desconexión segura del enlace de carga/inversor con histéresis y registro de falla, simétrica a `v_uvlo = 200 V`.

### 3.3 Revisión de estabilidad de 16 estados (`P-05`) y punto `M = 80`, `D = 1500` (`P-06`)

- **Estabilidad de 16 estados (`P-05`):** En [`outputs/validation/objective2_vsg_tuning/small_signal_summary.json`](../outputs/validation/objective2_vsg_tuning/small_signal_summary.json), el sistema formal de 12 estados cumple todos los criterios (`PASS`, `zeta_min = 0.5808 > 0.10`). Al acoplar BESS + PI (`16` estados), los modos rápidos electromecánicos mantienen exactamente el mismo amortiguamiento (`zeta_min = 0.5808`), mientras aparecen 3 multiplicadores de Floquet en `1 + 1e-14..7e-7` debidos a que `soc_bess`, `zdeg_bess` y `xi_bess_vdc` no definen una órbita periódica estricta en un periodo fundamental (`T = 1/f`). No se trata de inestabilidad física del VSG, sino de una limitación del método de Floquet periódico sobre sistemas multiescala con deriva lenta.
- **Selección `M = 80`, `D = 1500` (`P-06`):** Permanece protegida (`AGENTS.md` #29) y clasificada como `PASS_DOCUMENTAL` **exclusivamente dentro del dominio y la malla de sensibilidad finita verificados en el Objetivo 2**. No se declara sintonización óptima global; su ubicación en la frontera superior de la grilla justifica la comparación con técnicas adaptativas o de orden fraccional (FOVIC) en el Objetivo 3 (`F-03`, `F-06`).

---

## 4. Propuestas de actualización documental (sin alterar tablas históricas)

Los siguientes documentos aún reportan como `REVIEW` abiertos hallazgos que ya fueron resueltos por PR #56, PR #58 y PR #59. Se propone añadir únicamente notas de cierre referenciadas en futuras ediciones, **sin modificar ni sobrescribir las tablas históricas originales**:

1. **[`docs/dossier_objetivo2_presentacion_director.md`](dossier_objetivo2_presentacion_director.md) (§5, §7.2 y §8):** Añadir nota de actualización indicando que el `REVIEW` numérico del nadir a 50 Hz (`P-01`) quedó cerrado por PR #58 (`docs/auditoria_convergencia_nadir_50hz.md`) y la discrepancia del 9,54 % en IEEE 906 (`P-02`) quedó explicada y acotada por PR #58 y PR #59 (`docs/sensibilidad_vmaxpu_qsts_ieee906.md`).
2. **[`docs/validacion_cruzada_objetivo2_pr55_pr56.md`](validacion_cruzada_objetivo2_pr55_pr56.md):** Añadir enlace de cierre hacia PR #58 para el `REVIEW` de paso de integración del nadir (`−62.45 µHz`).
3. **[`docs/ieee_europe_lv_906_reference_audit.md`](ieee_europe_lv_906_reference_audit.md):** Añadir referencia cruzada al diagnóstico `Vmaxpu=1.20` de PR #58 y a la sensibilidad QSTS de 7 escenarios de PR #59.
4. **[`outputs/validation/phase5_scientific_audit.json`](../outputs/validation/phase5_scientific_audit.json) (`C08`):** Preservar el archivo histórico intacto como evidencia de Fase 5 y registrar en el informe de cierre que `C08` cuenta con trazabilidad de cierre en PR #58 y PR #59.
5. **[`docs/auditoria_cientifica_objetivo2_post_pr54.md`](auditoria_cientifica_objetivo2_post_pr54.md):** Preservar como registro histórico post-PR #54, anotando en el índice de cierre que el hallazgo `H2` (`P-03`) fue corregido y validado en PR #56/#57.

---

## 5. Declaración de integridad y alcance

- No se modificaron ecuaciones físicas, vectores de estado, `M = 80`, `D = 1500`, `Master.dss`, ni artefactos históricos de `main` o de los PR #57, PR #58 y PR #59.
- Este paquete de auditoría se publica en rama independiente (`audit/obj2-review-closure`) como PR DRAFT sobre `experiment/ieee906-vmaxpu-qsts-sensitivity`, sin *merge* ni modificaciones de control.
- No se cerró `BAT26-57` ni se inició el Objetivo 3 / FOVIC.
