# BAT26-35 — auditoría documental de parámetros OCV y Thevenin 1RC

**Estado:** inventario documental completado; conservar valores actuales sólo para integración y estudios de escenario con incertidumbre explícita. No se identifican aquí parámetros nuevos ni se valida experimentalmente el ECM.

## Hallazgo principal

El BESS integrado carga OCV/R1/C1 desde `OCV_SOC.xlsx` usando `q_nom=66 Ah`, aunque el libro carece de metadatos trazables de protocolo, escala eléctrica y unidades para R1/C1. El loader ignora las columnas `SOC` y `SOH` y reconstruye `SoC=1−Ah/66`. La hoja es `FIgura5(B)` y tiene 58 registros. La columna rotulada `OCV` decrece con Ah y se vincula en la ficha de Roma con tensión de descarga de Braco (2021), no con tensión de circuito abierto medida tras reposo. Por ello, los valores son una **caracterización de software provisional**, no OCV experimental demostrada.

El archivo local no se modificó; SHA-256 observado: `B8D53A78BFDA473F02513463F30E1E986948408230DA6C4D66A4FDBFD2327A8D`.

## Matriz de parámetros vigentes

| Parámetro | Valor implementado en la ruta integrada | Fuente/condición que puede sostenerse | Dependencia implementada | Nivel y limitación |
|---|---|---|---|---|
| `OCV` | 58 puntos importados; la hoja tiene 2.571232–4.035224, interpretados por el código como V. Dominio reconstruido: `SoC=0.013870–0.964936`. Interpolación lineal, endpoint constante fuera del dominio muestreado. | `OCV_SOC.xlsx`, hoja `FIgura5(B)`. Roma documenta que Braco (2021), Fig. 5, presenta tensión **durante descarga**; no consta protocolo de reposo/circuito abierto, corriente de cada fila, identificación inequívoca FL/SL ni SoH por registro. Braco, *IEEE TIA* 57(4), 2021, [DOI 10.1109/TIA.2021.3075180](https://doi.org/10.1109/TIA.2021.3075180). | Sólo SoC. No hay dependencia implementada de SoH o temperatura. | **H — proxy numérico provisional.** El rótulo `OCV` del Excel no convierte tensión terminal bajo carga en OCV experimental. |
| `R0_nominal` | `0.000970 Ω = 0.970 mΩ` en `src/config.py`; integrado con `r0_soh_sensitivity=1.0`. | Coincide numéricamente con la `R_DC,50%` de una pareja 2p Leaf 66 Ah/3.75 V en Braco (2023), Tabla 1; resistencia de pulso DC con lectura a 10 s. El artículo usa ensayos rápidos R_DC/R_AC, no identifica este número como intercepto instantáneo `t→0+` de Thevenin. [DOI 10.1016/j.apenergy.2022.120235](https://doi.org/10.1016/j.apenergy.2022.120235). | Escalado lineal sólo con SoH en la ruta integrada; sin dependencia de SoC/T. | **M para `R_DC,10s`; H para usarlo como R0.** Medición DC válida en su definición, pero no evidencia de `R0` instantánea. No equiparar. |
| `R0(SoH)` | `R0=R0_nominal·[1+k_R(1−SoH)]`, con `k_R=1.0` en la ruta integrada. Para SoH=44.1/66=0.66818: aproximadamente `1.2929 mΩ`; valores de referencia: 0.970 mΩ a SoH=1 y 1.455 mΩ a SoH=0.5. | Coeficiente `k_R` es supuesto de software; no calibrado en Braco ni Tran para este 1RC Leaf. El 0.970 mΩ de referencia es DCIR a 10 s, no R0 instantánea. | SoH únicamente; la relación actual no incluye SoC ni temperatura. | **H.** Sensibilidad monotónica ilustrativa, sin evidencia para pendiente ni base física correspondiente a la componente óhmica instantánea. Se conserva sin ajuste. |
| `R1` | Excel: valores numéricos `0.002908–0.007367`, interpretados como Ω por el ECM (2.908–7.367 mΩ). Se interpolan contra SoC reconstruido. | Columna `R1` de `OCV_SOC.xlsx`; no hay unidad, método de separación óhmica/polarización, tiempos de relajación, estado inicial `Vrc`, temperatura, SoH ni trazas I/V que permitan identificar la rama RC. | Sólo SoC; sin SoH/T. | **NI para la batería física; H para la curva usada por el modelo.** No son coeficientes de Braco/Tran trazables para Leaf 2p. |
| `C1` | Excel: `7193.2745–12568.0672`, interpretados como F por el ECM. Se interpolan contra SoC reconstruido. | Columna `C1` del mismo libro, sin unidad declarada ni extracción identificable a partir de transitorios V/I. No hay `R1·C1` experimental de la misma unidad que contraste la constante de tiempo. | Sólo SoC; sin SoH/T. | **NI para la batería física; H para la curva usada por el modelo.** |

Los valores y rangos de la tabla son los que consume la ruta del modelo, no una afirmación de parámetros medidos en la misma muestra 2p. El código interpreta las magnitudes como V, Ω y F, respectivamente; estas unidades no están certificadas por el archivo fuente para las columnas del Excel.

### Tabla de respaldo del objeto (no confundir con la carga integrada)

`src/bess/lookup_table.py` declara `DEFAULT_TRAN_LOOKUP_TABLE` explícitamente como placeholder de integración/pruebas: SoC `[0, .25, .5, .75, 1]`; OCV `[3.0, 3.2, 3.4, 3.6, 3.8]` V; R1 `[0.020, .018, .016, .017, .019]` Ω; C1 `[1800, 2200, 2600, 2300, 2000]` F. En la configuración de `MicrogridWithBESS` la fábrica carga el Excel y reemplaza esa tabla. La etiqueta “Tran style” sólo indica estructura de dependencia/forma ECM, no procedencia de esos números desde Tran.

## Qué aportan las fuentes y qué no

- **Braco (2021):** módulos Leaf 2s2p LMO/grafito, capacidad nominal 66 Ah y mediciones de descarga/capacidad de unidades de primera y segunda vida. Fig. 5 es tensión bajo descarga; no es una curva OCV de equilibrio ni aporta parámetros calibrados del circuito 1RC `R0/R1/C1`. También informa dispersión de capacidad entre módulos usados y muestras heterogéneas; no identifica el ejemplar de 44.1 Ah del caso de tesis. Posible solapamiento experimental con Braco (2020) impide tratar las campañas como independientes sin confirmación.
- **Braco (2023):** estudia estimación rápida de capacidad y resistencia DC/AC de Leaf de segunda vida, en escalas pareja 2p, módulo 2s2p y pack. Su `R_DC,50%` de pulso a 10 s es útil como indicador comparativo en sus condiciones, no como `R0` de tiempo cero ni como `R1/C1` del ECM.
- **Tran (2021):** propone una metodología de ECM con `R0/R1/C1` dependientes de SoC, SoH y temperatura, pero sus cinco celdas son LFP/grafito de 20 Ah (3.3 V), no Leaf LMO/grafito 2p de 66 Ah. Sustenta que la dependencia puede importar y da una forma de parametrización; sus coeficientes no se transfieren a Leaf sin identificación. [DOI 10.1016/j.est.2021.103252](https://doi.org/10.1016/j.est.2021.103252).
- **ORNL HPPC, rama `research/ornl-hppc-model-comparison`, commit [`3dda9ef`](https://github.com/daguevarac-debug/microgrid_vsm/commit/3dda9ef17a751ac0751c3d83c89991ee4f0037dc):** ajuste sobre una celda de primera vida de 33.1 Ah. 1RC constante: `R0=1.658 mΩ`, `R1=1.026 mΩ`, `τ=23.87 s`, `C1=23272 F`. La cuasi-OCV es una pendiente/antecedente relativa de cada pulso, con anclaje a la tensión pre-pulso medida; no es OCV absoluta. Los datos no son la misma química/escala/estado de segunda vida del caso y no se adoptan como Leaf SL. Además, el conjunto reservado ya había sido explorado; no es validación ciega externa.
- **Auditoría local publicada**, commit [`c910dcc`](https://github.com/daguevarac-debug/microgrid_vsm/commit/c910dcc): concluye que no hay conjunto público trazable, localizado en esta revisión, que identifique conjuntamente OCV, R0 instantánea, R1 y C1 en las mismas unidades Leaf 2p SL con SoH/temperatura y protocolo suficientes. La matriz de este documento conserva esa conclusión.

Referencias primarias adicionales: Braco et al. (2020), *Journal of Energy Storage*, [DOI 10.1016/j.est.2020.101695](https://doi.org/10.1016/j.est.2020.101695); ficha bibliográfica consultada en Roma junto con las fichas Braco 2021, Braco 2023 y Tran 2021.

## Limitaciones de `R0(SoH)` y decisión

La ley lineal de `R0(SoH)` amplifica la resistencia desde un `R0_nominal` que numéricamente proviene de `R_DC` a 10 s. La pendiente `k_R=1` carece de identificación experimental en el modelo y no distingue SoC, temperatura, dirección/historia de corriente, recuperación ni la diferencia de ventanas temporales entre DCIR y el intercepto óhmico. Si SoH en modo BLAST cambia, el modelo aplica la misma función de sensibilidad; esto es extrapolación de modelación, no una medida de crecimiento de R0. No ajustar coeficientes ni llamarla ley calibrada.

**Conclusión BAT26-35:** puede cerrarse documentalmente como inventario de qué está implementado y qué evidencia lo sostiene, conservando el Thevenin 1RC para integración y estudios de escenario con parámetros etiquetados como provisionales. No puede cerrarse como identificación ni validación experimental de OCV/R0/R1/C1. Para ese alcance físico falta, como mínimo, una misma pareja 2p identificada con SoH y temperatura conocidos, OCV tras reposo o protocolo cuasiestático documentado, pulsos I/V temporales con ancho de banda suficiente para separar R0 instantánea de polarización, segmentos de relajación que identifiquen R1/C1, unidades/calibración y escala/topología. Se requiere además una muestra o secuencia no usada en el ajuste para validación.

No se modificaron código, ecuaciones, estados, parámetros ni `OCV_SOC.xlsx`. BAT26-36 (conteo de ciclos equivalentes) permanece pendiente y fuera del alcance de este documento.
