# Fuentes Científicas Verificadas para la Protección contra Sobretensión del Bus DC (Pendiente P-07)

**Proyecto:** `microgrid_vsm` (Tesis de Maestría — Objetivo 2, Pendiente P-07)  
**Rama de investigación:** `research/obj2-dc-bus-overvoltage` (derivada de PR #61, `3e26ecf17e811c2345eb7de239da7c671087e4c7`)  
**Alcance:** Revisión bibliográfica verificable para fundamentar una estrategia de protección contra sobretensión (OVP) en el bus DC (`Vdc_nom = 340 V`). En este documento se distingue explícitamente entre **resultados publicados en la literatura** y **propuestas de diseño formuladas para esta tesis**.

---

## 1. Síntesis de fuentes verificadas

| ID | Referencia verificada | Revista / Editorial | Identificador verificado (DOI / URL) | Mecanismo principal publicado | Aplicabilidad y límites frente a `microgrid_vsm` |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **F-01** | Wu, D., Tang, F., Dragicevic, T., Guerrero, J. M., & Vasquez, J. C. (2015). *Coordinated Control Based on Bus-Signaling and Virtual Inertia for Islanded DC Microgrids*. | *IEEE Transactions on Smart Grid* | DOI: `10.1109/TSG.2014.2387357` | Señalización por tensión de bus DC (*DC Bus Signaling*, DBS) coordinada con inercia virtual y bandas escalonadas de operación para fuentes, almacenamiento y carga. | **Alta en arquitectura de umbrales:** valida usar `Vdc` como señal local sin comunicaciones. **Límite:** formulado para microrredes DC con convertidores dedicados por fuente; en `microgrid_vsm` el arreglo FV está conectado directamente al bus (`Vpv = Vdc`) y el inversor es GFM AC. |
| **F-02** | Choi, J.-H., Oh, S.-J., Cha, H.-J., Ko, J.-S., & Kim, H.-J. (2022). *Autonomous DC-Bus Voltage Regulation in DC Microgrid Using Distributed Energy Storage Systems*. | *Energies*, 15(13), 4559 | DOI: `10.3390/en15134559` | Regulación autónoma del bus DC con bandas explícitas respecto a `Vdc_nom`: operación normal (`±4 %`), banda de regulación activa (`±4 %` a `±10 %`) y desconexión por falla OVP/UVLO (`±10 %`). | **Alta para criterios de banda:** si se traslada `±10 %` a `340 V`, el umbral superior es `374 V`, confirmando que `403.61 V` (`+18.71 %`) rebasa la banda de falla estándar. **Límite:** diseñado para BESS distribuidos en microrred DC; no aborda saturación simultánea en `SoC_max` con FV directo. |
| **F-03** | Yang, Y., Peng, Y., Xia, Y., Wei, W., Yu, Z., & Feng, Y. (2022). *A unified bus voltage regulation and MPPT control for multiple PV sources based on modified MPC in the DC microgrid*. | *Frontiers in Energy Research*, 10, 1010425 | DOI: `10.3389/fenrg.2022.1010425` | Conmutación entre seguimiento del punto de máxima potencia (MPPT) y regulación de tensión constante (CV) / recorte de potencia FV en la región de tensión derecha del arreglo para evitar inestabilidad al subir `Vdc`. | **Media-Alta (conceptual):** demuestra el principio físico de recorte FV desplazando el punto de operación hacia `Voc`. **Límite:** requiere un convertidor DC/DC FV controlable (etapa elevadora), ausente en `MicrogridWithBESSDCDC`, donde `Vpv = Vdc` sin etapa MPPT activa. |
| **F-04** | *Versatile decentralised control of the DC microgrid* (2018/2019). | *IET Smart Grid* | DOI: `10.1049/iet-stg.2018.0166` | Estrategia descentralizada por DBS donde el BESS regula el bus dentro de límites de SoC y detiene la conmutación al alcanzar `SoC_min` o `SoC_max`; al superarse el umbral alto (`Vdc* = 1.1 p.u.`), el sistema FV pasa de MPPT a recorte por droop de tensión. | **Alta en lógica de transición:** describe exactamente el escenario en que el BESS se detiene al alcanzar `SoC_max` y transfiere el control de sobretensión a un segundo nivel. **Límite:** asume que el FV posee lazo de control propio en `1.1 p.u.` (`374 V` equivalentes). |
| **F-05** | *DC-Link Voltage Control of a Grid-Connected Solar Photovoltaic System...* (2019). | *Applied Sciences* (MDPI), 9(5), 952 | URL: `https://www.mdpi.com/2076-3417/9/5/952` | Esquema «control sin MPPT» activado instantáneamente cuando la tensión del enlace DC (`DCL`) supera el valor nominal durante rechazos/fallas en el lado AC, anulando el excedente de potencia activa FV hacia el condensador. | **Media:** valida el recorte activo rápido ante desacople súbito entre generación FV y potencia evacuada por el inversor. **Límite:** topología FV de dos etapas conectada a red, no isla GFM con FV directo. |
| **F-06** | *Applications of Kepler Algorithm-Based Controller for DC Chopper* (2024). | *Sustainability* (MDPI), 16(7), 2952 | URL: `https://www.mdpi.com/2071-1050/16/7/2952` | *Braking chopper* (BC) resistivo conectado en paralelo con el condensador del enlace DC: compara control por histéresis frente a PI regulado por ciclo de trabajo (`D`) cuando `Vdc` supera `1.1 p.u.` ante desbalances de potencia. | **Muy Alta para el modelo actual:** el *chopper* de frenado actúa directamente sobre `Vdc` mediante una rama resistiva controlada por ciclo de trabajo, sin requerir convertidor DC/DC en el arreglo FV ni modificar el BESS. **Límite:** disipa energía en calor (uso transitorio/emergencia) y exige modelado de resistencia e histéresis para evitar *chattering*. |
| **F-07** | *Comparative Performance Evaluation of Wind Energy Systems* (2025). | *MDPI* (2674-032X), 5(4), 31 | URL: `https://www.mdpi.com/2674-032x/5/4/31` | Uso estándar de *DC-link braking chopper* en paralelo con `Cdc` para absorber excedentes transitorios de potencia cuando el convertidor lado red/carga limita su evacuación, evitando picos en `Vdc` y oscilaciones de recuperación. | **Alta como respaldo de ingeniería:** confirma que el *chopper* en paralelo con el bus DC es la solución estándar de menor complejidad cuando la fuente primaria no puede recortarse instantáneamente. **Límite:** aplicado originalmente a conversión eólica (DFIG/PMSG), extrapolable por balance de energía en `Cdc`. |
| **F-08** | *Decentralized Fast Delayed Signal Cancelation Secondary Control...* (2021). | *Frontiers in Energy Research* | DOI: `10.3389/fenrg.2021.643920` | Recorte de potencia activa (*Active Power Curtailment*, APC) coordinado con límites de potencia aparente del inversor y transición entre estado estacionario y transitorio. | **Media:** aporta marco de coordinación entre control primario del inversor y recorte de potencia activa. **Límite:** orientado a inversores con límite `S_max` en fallas AC, no a bus DC con BESS saturado en `SoC_max`. |

---

## 2. Separación explícita: resultados publicados vs. propuestas de tesis

### 2.1 Resultados estrictamente respaldados por la literatura citada
1. **Bandas de tensión en bus DC (F-01, F-02, F-04):** la literatura de microrredes DC y enlaces DC utiliza escalones progresivos de `Vdc` (banda normal alrededor de `±4 %` a `±5 %`, banda de regulación/recorte entre `±5 %` y `+10 %`, y umbral de protección/disparo OVP en torno a `+10 %` a `+15 %`).
2. **Bloqueo del BESS en `SoC_max` (F-04):** cuando el almacenamiento alcanza su límite superior de estado de carga, su convertidor debe detener la carga para proteger las celdas, transfiriendo la responsabilidad de contener `Vdc` a otra etapa (recorte de generación o disipación).
3. **Recorte FV por desplazamiento de tensión (F-03, F-04, F-05):** desplazar la tensión del arreglo FV hacia `Voc` (lado derecho de la curva `P–V`) reduce la corriente y la potencia inyectada, pero requiere un lazo de control sobre la etapa FV (convertidor DC/DC) o un enlace con regulación activa.
4. **Chopper resistivo de frenado / carga de vertido (*dump load*) (F-06, F-07):** colocar un interruptor con resistencia en paralelo con `Cdc` (controlado por histéresis o ciclo de trabajo `D`) disipa el excedente `P_surplus` cuando el almacenamiento está saturado y la fuente primaria no tiene recorte propio, evitando el ascenso libre de `Vdc`.

### 2.2 Propuestas de diseño específicas para `microgrid_vsm` (no publicadas en las fuentes anteriores)
Las siguientes definiciones **no provienen directamente** de una única publicación, sino que constituyen la **propuesta de ingeniería preliminar para esta tesis**, adaptada a `MicrogridWithBESSDCDC` (`Vdc_nom = 340 V`, `Cdc = 2 mF`, FV directo sin etapa boost, BESS `48 × 2s2p` con límite superior de banco `403.2 V` y `SoC_max = 0.90`):
1. La selección numérica de umbrales escalonados sobre `340 V`: advertencia (`357.0 V`, `+5 %`), activación de protección dinámica (`374.0 V`, `+10 %`) con histéresis de reposición (`363.8 V`, `+7 %`), y disparo OVP duro (`391.0 V`, `+15 %`) por debajo del límite superior del banco BESS (`403.2 V`) y del equilibrio pasivo observado (`403.61 V`).
2. La arquitectura recomendada de **disipación controlada en bus DC (chopper resistivo / dump load) coordinada con el PI existente del BESS** como alternativa viable sin modificar la topología de acoplamiento directo FV-bus, reservando el recorte FV activo para una eventual ampliación futura con convertidor DC/DC FV.
3. El plan de validación transitoria propuesto en `docs/investigacion_p07_proteccion_sobretension_vdc.md` para cerrar formalmente el pendiente **P-07** (que permanece en estado `REVIEW` hasta ejecutar dichas simulaciones).
