# Matriz de validacion por bloque - Actividad 1.3

Esta matriz resume validaciones existentes del baseline por bloque. No introduce
validaciones nuevas ni modifica ecuaciones, parametros, controladores o scripts.

| Bloque | Proposito de la validacion | Script/comando asociado | Variables a comparar o revisar | Metrica o criterio de chequeo | Umbral de aceptacion | Interpretacion PASS/REVIEW/FAIL | Limitacion de alcance |
| --- | --- | --- | --- | --- | --- | --- | --- |
| PV | Verificar el ajuste STC del modelo de un diodo frente al datasheet del modulo LONGi LR7-54HJD-500M. | `python src/validation/validate_pv_stc_fit.py` | `Voc`, `Isc`, `Vmp`, `Imp`; decision reportada sobre `Vmp`, `Imp`, `Isc`. | Error porcentual del modelo respecto al datasheet en STC. | `|error Vmpp| <= 5 %`, `|error Impp| <= 5 %`, `|error Isc| <= 5 %`. | `PASS`: los errores STC quedan dentro del umbral. `FAIL`: algun error usado para aceptacion supera el umbral. | Validacion solo en STC. No cubre sombreado, mismatch, suciedad, degradacion FV, dispersion estadistica ni dinamica termica del modulo. |
| DC-link | Confirmar el balance de corriente y la convencion de signos del bus DC, incluyendo el acople preliminar BESS-bus DC. | `python -m unittest discover -s src/validation -p "test_dclink_dynamics.py" -v` | `ipv`, `i_bess`, `idc_inv`, `dVdc/dt`; tendencia de `Vdc` ante exceso/deficit de corriente. | Igualdad numerica de `dVdc/dt` con `(ipv + i_bess - idc_inv)/Cdc`; signo esperado de la derivada. | Comparacion exacta de prueba unitaria hasta `places=12`; `dVdc/dt > 0`, `< 0` o `= 0` segun el balance. | `PASS`: balance y signos coherentes. `FAIL`: derivada o signo no coinciden con la ecuacion baseline. | Pruebas unitarias basicas de balance/signo. No son criterio normativo ni especificacion final de control grid-forming. |
| Inversor | Verificar la sintesis trifasica balanceada de referencia de tension y la limitacion por `Vdc` en el bloque grid-forming aislado. | `python src/validation/validate_grid_forming_voltage_regulation.py` | `va`, `vb`, `vc`, RMS por fase, picos por fase, `v_sum_max_abs`, `vpk_expected`, `Vdc`, `m_max`. | Error RMS relativo, dispersion RMS entre fases, exceso de pico y suma instantanea de fases. Tambien verifica que no haya importaciones de `Microgrid`, IEEE33 o grid-following en esta prueba. | `max_rms_relative_error < 0.01`, `max_phase_rms_spread < 0.01`, `max_peak_excess <= peak_tol`, `v_sum_max_abs < sum_tol`. | `PASS`: referencia trifasica balanceada y limitada por `m_max*Vdc/2`. `FAIL`: falla algun chequeo. | Validacion aislada de `GridFormingInverter`; no valida acople con `Microgrid`, LCL, PCC, IEEE33 ni reemplazo del controlador grid-following baseline. |
| LCL | Revisar que los estados del filtro LCL del baseline permanezcan finitos y sin crecimiento artificial evidente. | `python src/validation/validate_lcl_no_unphysical_oscillations.py` | Estados LCL `i1`, `vc`, `i2`; `max_abs_i1`, `max_abs_vc`, `max_abs_i2`; razones RMS en ventanas finales. | Exito del solver, ausencia de `NaN/inf`, finitud de metricas y razon RMS entre ventanas `70-85 %` y `85-100 %` del tiempo. | `GROWTH_LIMIT = 1.2`; todas las senales y metricas deben ser finitas. | `PASS`: solver exitoso, estados finitos y razones de crecimiento dentro del limite. `REVIEW`: solver no exitoso, `NaN/inf`, muestras insuficientes o crecimiento superior al limite. | Chequeo practico de no crecimiento no fisico. No demuestra estabilidad formal ni optimizacion de parametros LCL/control. |
| BESS | Verificar el caso nominal integrado PV + DC-link + LCL + BESS-SLB con la integracion preliminar al bus DC. | `python src/validation/validate_bess_integrated_nominal.py` | Estados completos, `Vdc`, `i_bess`, `p_bess_dc`, `soc_bess`, `vt_bess`, `soh_bess`, `p_bridge`, `p_pcc`, `p_load`, limites disponibles por SoH. | Exito del solver, estados/senales finitos, rangos fisicos basicos, limites de SoC/SoH/corriente/potencia e identidad `p_bess_dc = Vdc*i_bess`. | `soc_min <= soc_bess <= soc_max`, `soh_min <= soh_bess <= 1`, `abs(i_bess) <= i_bess_max_available`, `abs(p_bess_dc) <= p_bess_dc_max_available`, `Vdc > 0`, `vt_bess > 0`, identidad con `rtol=1e-9` y `atol=1e-9`. | `PASS`: corrida estable y coherente para el baseline. `REVIEW`: checks basicos correctos con advertencia interpretativa, por ejemplo escala alta `Vdc/vt_bess`. `FAIL`: error numerico, `NaN/inf`, violacion de rangos o identidad de potencia incorrecta. | Integracion BESS-DC-link preliminar/conservadora. No incluye convertidor DC/DC detallado, BMS final, estrategia VSG/FOVIC ni validacion final de soporte dinamico. |

Notas de alcance:

- El GFM actual se mantiene como bloque minimo aislado y no debe interpretarse
  como integracion completa de la microrred.
- Las validaciones listadas son internas de baseline o practicas, segun
  corresponda; no sustituyen validacion experimental ni analisis formal futuro.
