[
  {
    "frequency_hz": 60.0,
    "step": 0.0,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 60.00271822257041,
    "frequency_pre_step_hz": 60.00271801191086,
    "frequency_post_min_hz": 60.00271793568617,
    "frequency_post_min_time_s": 5.4375,
    "frequency_post_max_hz": 60.00271796143429,
    "frequency_final_hz": 60.002717935686285,
    "max_frequency_drop_hz": 7.62246870067429e-08,
    "max_frequency_abs_deviation_hz": 0.002717961434292704,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 4.4117272760660436e-07,
    "rocof_transient_abs_max_hz_s": 4.4117272760660436e-07,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 379.310800639489,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 379.3101179945856,
    "vdc_transient_min_v": 379.3101179686646,
    "vdc_post_min_v": 379.3101179685059,
    "vdc_post_min_time_s": 5.4965,
    "vdc_post_max_v": 379.31011797742445,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 379.3101179685963,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 2.6079703729919856e-08,
    "vdc_event_max_abs_deviation_pct": 6.87556236775422e-09,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 106.89617801987097,
    "pcc_rms_last_v": 106.89617802467185,
    "pcc_rms_1p2_to_1p4_v": 106.89617802464068,
    "pcc_power_mean_pre_w": 2833.064131566193,
    "pcc_power_mean_last_w": 2833.064132547659,
    "pcc_power_mean_1p2_to_1p4_w": 2833.064132539566,
    "bridge_power_mean_pre_w": 2858.6801330905478,
    "bridge_power_mean_last_w": 2858.680134080789,
    "pv_dc_power_mean_pre_w": 2947.092878959591,
    "pv_dc_power_mean_last_w": 2947.092880348507,
    "modulation_pre_mean": 0.820244356694229,
    "modulation_post_max": 0.8202443567506253,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "status": "PASS"
  },
  {
    "frequency_hz": 60.0,
    "step": 0.2,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 60.00271822257041,
    "frequency_pre_step_hz": 60.00271801191086,
    "frequency_post_min_hz": 59.992562723789675,
    "frequency_post_min_time_s": 0.8320000000000001,
    "frequency_post_max_hz": 60.00387097038812,
    "frequency_final_hz": 60.00387097038812,
    "max_frequency_drop_hz": 0.010155288121183048,
    "max_frequency_abs_deviation_hz": 0.007437276210325194,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 0.9072349683696278,
    "rocof_transient_abs_max_hz_s": 0.9072349683696278,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 379.310800639489,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 379.3101179945856,
    "vdc_transient_min_v": 364.76328025285005,
    "vdc_post_min_v": 364.76328025285005,
    "vdc_post_min_time_s": 1.169,
    "vdc_post_max_v": 379.31011797910475,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 364.7633073175386,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 14.546837741735544,
    "vdc_event_max_abs_deviation_pct": 3.8350776980705774,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 106.89617801987097,
    "pcc_rms_last_v": 106.22606959020347,
    "pcc_rms_1p2_to_1p4_v": 106.22607004512945,
    "pcc_power_mean_pre_w": 2833.064131566193,
    "pcc_power_mean_last_w": 3357.1743172619254,
    "pcc_power_mean_1p2_to_1p4_w": 3357.174412885297,
    "bridge_power_mean_pre_w": 2858.6801330905478,
    "bridge_power_mean_last_w": 3393.65736625789,
    "pv_dc_power_mean_pre_w": 2947.092878959591,
    "pv_dc_power_mean_last_w": 3498.6158302381173,
    "modulation_pre_mean": 0.820244356694229,
    "modulation_post_max": 0.8529558773196989,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "status": "PASS"
  },
  {
    "frequency_hz": 60.0,
    "step": 0.4,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 60.00271822257041,
    "frequency_pre_step_hz": 60.00271801191086,
    "frequency_post_min_hz": 59.97759284669603,
    "frequency_post_min_time_s": 0.853,
    "frequency_post_max_hz": 60.004783590871725,
    "frequency_final_hz": 60.004783590871725,
    "max_frequency_drop_hz": 0.025125165214831213,
    "max_frequency_abs_deviation_hz": 0.02240715330397336,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 1.8019048401922997,
    "rocof_transient_abs_max_hz_s": 1.8019048401922997,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 313.86439547015596,
    "vdc_global_min_time_s": 1.425,
    "vdc_global_max_v": 379.310800639489,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 379.3101179945856,
    "vdc_transient_min_v": 313.86439547015596,
    "vdc_post_min_v": 313.86439547015596,
    "vdc_post_min_time_s": 1.425,
    "vdc_post_max_v": 379.31011797751466,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 313.86440022250605,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 65.44572252442964,
    "vdc_event_max_abs_deviation_pct": 17.253882619963182,
    "vdc_event_deviation_pass": false,
    "vdc_minimum_voltage_pass": false,
    "vdc_criteria_pass": false,
    "pcc_rms_pre_v": 106.89617801987097,
    "pcc_rms_last_v": 101.15607234371073,
    "pcc_rms_1p2_to_1p4_v": 101.15626513040158,
    "pcc_power_mean_pre_w": 2833.064131566193,
    "pcc_power_mean_last_w": 3551.7393191730775,
    "pcc_power_mean_1p2_to_1p4_w": 3551.753873268508,
    "bridge_power_mean_pre_w": 2858.6801330905478,
    "bridge_power_mean_last_w": 3596.823584762784,
    "pv_dc_power_mean_pre_w": 2947.092878959591,
    "pv_dc_power_mean_last_w": 3708.0655533883933,
    "modulation_pre_mean": 0.820244356694229,
    "modulation_post_max": 0.95,
    "modulation_max": 0.95,
    "modulation_limited_fraction_post": 0.9820191211297254,
    "modulation_limited_fraction_last": 1.0,
    "status": "REVIEW"
  },
  {
    "frequency_hz": 60.0,
    "step": 0.2,
    "bess": true,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 60.00269892334465,
    "frequency_pre_step_hz": 60.00269896364059,
    "frequency_post_min_hz": 59.99967286496994,
    "frequency_post_min_time_s": 0.8105,
    "frequency_post_max_hz": 60.00386663250452,
    "frequency_final_hz": 60.00386663250452,
    "max_frequency_drop_hz": 0.0030260986706522885,
    "max_frequency_abs_deviation_hz": 0.0038666325045184635,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 0.6395506025094356,
    "rocof_transient_abs_max_hz_s": 0.6395506025094356,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 344.9558973603613,
    "vdc_global_max_time_s": 0.018000000000000002,
    "vdc_pre_step_mean_v": 344.66503688105905,
    "vdc_transient_min_v": 341.38025970211504,
    "vdc_post_min_v": 341.0637762898935,
    "vdc_post_min_time_s": 6.5,
    "vdc_post_max_v": 344.65164900478254,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 341.0637762898935,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 3.6012605911655555,
    "vdc_event_max_abs_deviation_pct": 1.0448581102841363,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 106.89618008998963,
    "pcc_rms_last_v": 106.22607002469577,
    "pcc_rms_1p2_to_1p4_v": 106.22607018970255,
    "pcc_power_mean_pre_w": 2833.064395652782,
    "pcc_power_mean_last_w": 3357.1743905169315,
    "pcc_power_mean_1p2_to_1p4_w": 3357.1744251788978,
    "bridge_power_mean_pre_w": 2858.680334843346,
    "bridge_power_mean_last_w": 3393.6574331775587,
    "pv_dc_power_mean_pre_w": 3775.5988656577447,
    "pv_dc_power_mean_last_w": 3789.288730269551,
    "modulation_pre_mean": 0.9026937768122374,
    "modulation_post_max": 0.9122252357214058,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "bess_current_min_a": -2.4445949708905936,
    "bess_current_max_a": 0.0,
    "bess_current_post_min_a": -2.404617987047822,
    "bess_current_post_max_a": -0.847948164979211,
    "bess_current_post_mean_a": -0.8519000136912968,
    "bess_current_last_mean_a": -0.8523019636413411,
    "bess_power_min_w": -843.277451866191,
    "bess_power_max_w": 0.0,
    "bess_power_post_min_w": -828.7555544625927,
    "bess_power_post_max_w": -289.55339075410325,
    "bess_power_post_mean_w": -290.7246588391264,
    "bess_power_last_mean_w": -290.7160858162951,
    "bess_discharge_observed_post": false,
    "bess_charge_observed_post": true,
    "bess_discharge_fraction_post": 0.0,
    "soc_initial": 0.6,
    "soc_min": 0.6,
    "soc_max": 0.600042657555817,
    "soc_final": 0.600042657555817,
    "soh_initial": 0.6681818181818182,
    "soh_min": 0.6681818154014073,
    "soh_final": 0.6681818154014073,
    "vt_bess_min_v": 3.79033024344898,
    "vt_bess_max_v": 3.7936155459789456,
    "pi_saturation_fraction": 0.0,
    "anti_windup_fraction": 0.0,
    "bess_limits_pass": true,
    "status": "PASS"
  },
  {
    "frequency_hz": 50.0,
    "step": 0.0,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 50.00274350695534,
    "frequency_pre_step_hz": 50.002743298004205,
    "frequency_post_min_hz": 50.00274322241419,
    "frequency_post_min_time_s": 1.633,
    "frequency_post_max_hz": 50.0027432479446,
    "frequency_final_hz": 50.00274322241869,
    "max_frequency_drop_hz": 7.559001602430726e-08,
    "max_frequency_abs_deviation_hz": 0.0027432479446005686,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 4.920530703681679e-07,
    "rocof_transient_abs_max_hz_s": 4.920530703681679e-07,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 378.92607558542113,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 378.92526231447147,
    "vdc_transient_min_v": 378.92526228389005,
    "vdc_post_min_v": 378.92526228389005,
    "vdc_post_min_time_s": 1.671,
    "vdc_post_max_v": 378.92526229424584,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 378.9252622861806,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 3.058141828660155e-08,
    "vdc_event_max_abs_deviation_pct": 8.070567293352407e-09,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 107.26283463939161,
    "pcc_rms_last_v": 107.26283464387537,
    "pcc_rms_1p2_to_1p4_v": 107.26283464413062,
    "pcc_power_mean_pre_w": 2852.52708458265,
    "pcc_power_mean_last_w": 2852.527085692935,
    "pcc_power_mean_1p2_to_1p4_w": 2852.527085701374,
    "bridge_power_mean_pre_w": 2878.381339154884,
    "bridge_power_mean_last_w": 2878.381340298299,
    "pv_dc_power_mean_pre_w": 2967.4034430246743,
    "pv_dc_power_mean_last_w": 2967.4034446208684,
    "modulation_pre_mean": 0.8210774383890919,
    "modulation_post_max": 0.8210774384553575,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "status": "PASS"
  },
  {
    "frequency_hz": 50.0,
    "step": 0.2,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 50.00274350695534,
    "frequency_pre_step_hz": 50.002743298004205,
    "frequency_post_min_hz": 49.99221019371245,
    "frequency_post_min_time_s": 0.833,
    "frequency_post_max_hz": 50.003912608446555,
    "frequency_final_hz": 50.003912608446555,
    "max_frequency_drop_hz": 0.010533104291752693,
    "max_frequency_abs_deviation_hz": 0.007789806287547663,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 0.9147323645009917,
    "rocof_transient_abs_max_hz_s": 0.9147323645009917,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 378.92607558542113,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 378.92526231447147,
    "vdc_transient_min_v": 363.51897050582716,
    "vdc_post_min_v": 363.51897050582716,
    "vdc_post_min_time_s": 1.199,
    "vdc_post_max_v": 378.9252622994204,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 363.51899200630066,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 15.406291808644312,
    "vdc_event_max_abs_deviation_pct": 4.065786407204113,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 107.26283463939161,
    "pcc_rms_last_v": 106.68273387552814,
    "pcc_rms_1p2_to_1p4_v": 106.68273438641528,
    "pcc_power_mean_pre_w": 2852.52708458265,
    "pcc_power_mean_last_w": 3386.0921880115316,
    "pcc_power_mean_1p2_to_1p4_w": 3386.09231177617,
    "bridge_power_mean_pre_w": 2878.381339154884,
    "bridge_power_mean_last_w": 3422.9676967087307,
    "pv_dc_power_mean_pre_w": 2967.4034430246743,
    "pv_dc_power_mean_last_w": 3528.8326492729575,
    "modulation_pre_mean": 0.8210774383890919,
    "modulation_post_max": 0.8558755084752684,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "status": "PASS"
  },
  {
    "frequency_hz": 50.0,
    "step": 0.4,
    "bess": false,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 50.00274350695534,
    "frequency_pre_step_hz": 50.002743298004205,
    "frequency_post_min_hz": 49.97567892552085,
    "frequency_post_min_time_s": 0.892,
    "frequency_post_max_hz": 50.00477060474292,
    "frequency_final_hz": 50.00477060474292,
    "max_frequency_drop_hz": 0.027064372483351917,
    "max_frequency_abs_deviation_hz": 0.024321074479146887,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 1.823369745405185,
    "rocof_transient_abs_max_hz_s": 1.823369745405185,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 311.5215758404764,
    "vdc_global_min_time_s": 1.413,
    "vdc_global_max_v": 378.92607558542113,
    "vdc_global_max_time_s": 0.182,
    "vdc_pre_step_mean_v": 378.92526231447147,
    "vdc_transient_min_v": 311.5215758404764,
    "vdc_post_min_v": 311.5215758404764,
    "vdc_post_min_time_s": 1.413,
    "vdc_post_max_v": 378.92526229642806,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 311.5215822024965,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 67.4036864739951,
    "vdc_event_max_abs_deviation_pct": 17.78812161065591,
    "vdc_event_deviation_pass": false,
    "vdc_minimum_voltage_pass": false,
    "vdc_criteria_pass": false,
    "pcc_rms_pre_v": 107.26283463939161,
    "pcc_rms_last_v": 100.9226969246695,
    "pcc_rms_1p2_to_1p4_v": 100.92286795303202,
    "pcc_power_mean_pre_w": 2852.52708458265,
    "pcc_power_mean_last_w": 3535.3591011239764,
    "pcc_power_mean_1p2_to_1p4_w": 3535.372208283027,
    "bridge_power_mean_pre_w": 2878.381339154884,
    "bridge_power_mean_last_w": 3580.320980359785,
    "pv_dc_power_mean_pre_w": 2967.4034430246743,
    "pv_dc_power_mean_last_w": 3691.0525586012045,
    "modulation_pre_mean": 0.8210774383890919,
    "modulation_post_max": 0.95,
    "modulation_max": 0.95,
    "modulation_limited_fraction_post": 0.9841241996316112,
    "modulation_limited_fraction_last": 1.0,
    "status": "REVIEW"
  },
  {
    "frequency_hz": 50.0,
    "step": 0.2,
    "bess": true,
    "t_end_s": 6.5,
    "solver_success": true,
    "M": 80.0,
    "D": 1500.0,
    "p_ref_w": 3678.1982760994806,
    "window_pre_event_s": [
      0.7,
      0.8
    ],
    "window_transient_s": [
      0.8,
      2.0
    ],
    "window_post_event_s": [
      0.8,
      6.5
    ],
    "window_steady_state_s": [
      5.5,
      6.5
    ],
    "frequency_pre_mean_hz": 50.00272466253545,
    "frequency_pre_step_hz": 50.002724701623556,
    "frequency_post_min_hz": 49.99964684847775,
    "frequency_post_min_time_s": 0.8115,
    "frequency_post_max_hz": 50.003908768569836,
    "frequency_final_hz": 50.003908768569836,
    "max_frequency_drop_hz": 0.0030778531458039993,
    "max_frequency_abs_deviation_hz": 0.003908768569836241,
    "frequency_recovery_time_s": 0.0,
    "frequency_criteria_pass": true,
    "rocof_post_abs_max_hz_s": 0.6495222925889943,
    "rocof_transient_abs_max_hz_s": 0.6495222925889943,
    "vdc_initial_v": 340.0,
    "vdc_global_min_v": 340.0,
    "vdc_global_min_time_s": 0.0,
    "vdc_global_max_v": 344.89632675780354,
    "vdc_global_max_time_s": 0.01,
    "vdc_pre_step_mean_v": 344.55364919188804,
    "vdc_transient_min_v": 341.2218892599774,
    "vdc_post_min_v": 340.9416038045715,
    "vdc_post_min_time_s": 6.5,
    "vdc_post_max_v": 344.540575454524,
    "vdc_post_max_time_s": 0.8,
    "vdc_final_v": 340.9416038045715,
    "vdc_min_required_v": 327.5020881285063,
    "vdc_event_max_abs_deviation_v": 3.6120453873165275,
    "vdc_event_max_abs_deviation_pct": 1.0483259706545482,
    "vdc_event_deviation_pass": true,
    "vdc_minimum_voltage_pass": true,
    "vdc_criteria_pass": true,
    "pcc_rms_pre_v": 107.26283513508393,
    "pcc_rms_last_v": 106.6827345485041,
    "pcc_rms_1p2_to_1p4_v": 106.68273470237996,
    "pcc_power_mean_pre_w": 2852.52733323748,
    "pcc_power_mean_last_w": 3386.092272257341,
    "pcc_power_mean_1p2_to_1p4_w": 3386.0923095229755,
    "bridge_power_mean_pre_w": 2878.3816315891613,
    "bridge_power_mean_last_w": 3422.967750386913,
    "pv_dc_power_mean_pre_w": 3776.148444050569,
    "pv_dc_power_mean_last_w": 3789.629988188263,
    "modulation_pre_mean": 0.9029856006456565,
    "modulation_post_max": 0.9125521210970181,
    "modulation_max": 0.9150793638884733,
    "modulation_limited_fraction_post": 0.0,
    "modulation_limited_fraction_last": 0.0,
    "bess_current_min_a": -2.4145709945178293,
    "bess_current_max_a": 0.0,
    "bess_current_post_min_a": -2.348018516871965,
    "bess_current_post_max_a": -0.7611583871676,
    "bess_current_post_mean_a": -0.7649197417454694,
    "bess_current_last_mean_a": -0.7649822911039097,
    "bess_power_min_w": -832.7766667051359,
    "bess_power_max_w": 0.0,
    "bess_power_post_min_w": -808.9876509809447,
    "bess_power_post_max_w": -259.7879749700159,
    "bess_power_post_mean_w": -260.93119762059507,
    "bess_power_last_mean_w": -260.835558005022,
    "bess_discharge_observed_post": false,
    "bess_charge_observed_post": true,
    "bess_discharge_fraction_post": 0.0,
    "soc_initial": 0.6,
    "soc_min": 0.6,
    "soc_max": 0.6000392570885877,
    "soc_final": 0.6000392570885877,
    "soh_initial": 0.6681818181818182,
    "soh_min": 0.668181815623049,
    "soh_final": 0.668181815623049,
    "vt_bess_min_v": 3.79033024344898,
    "vt_bess_max_v": 3.793538314616083,
    "pi_saturation_fraction": 0.0,
    "anti_windup_fraction": 0.0,
    "bess_limits_pass": true,
    "status": "PASS"
  }
]
